# 奥太与古瑞瓦特逆变器预设

这些文件都是可直接交给 `slaveSim -config` 的完整配置：一条总线、站号 `1`、串口软链接 `/home/daniel/serial-sim/tty0`。每个文件独立选择；同时运行多个预设时须改成不同总线名称/路径，或按实际总线规划调整站号。

源文件位于用户点表目录，未复制到仓库：

- `3_奥太逆变器规约点表.pdf`，18 页，含 1.0-1.5 修订说明。PDF 第 4-5 页定义 03 读、06 写及高字节在前；第 6-13 页为遥测；第 13-14 页为控制；第 15-18 页为故障位表。
- `TH-275-00 古瑞瓦特逆变器外部通信协议V1.20 (6).pdf`，65 页，TH-275-00/V1.20。第 3 页区分型号空间；第 9-19、27-32 页为保持寄存器；第 32-41 页为网侧输入寄存器；第 52-56 页为 TL-X 输入寄存器；第 62-65 页为故障、警告、型号等附注。

已对奥太第 7-9、13-14 页和古瑞瓦特第 9、33、41、52、55-56 页渲染 PNG 并检查表格，特别核对了奥太红字中小功率与黑字大功率倍率差异、03/06 地址冲突，以及古瑞瓦特功率的 H/L、232 有符号无功与 TL-X 的 3000 地址空间。未根据其它厂家文件补充信息。

## 值、读取范围与写入行为

`source.value` 全部为寄存器原始整数；`unit` 表示每个 LSB 的工程量，`tag` 也记录倍率或枚举。配置没有 `scale`、`offset`。明确的高/低字数据用一个 UINT32/INT32 项占两个寄存器，全部 `word_order=HL`、`byte_order=AB`。16 位位图按整个 UINT16 提供，不叠加 BOOL 项。

预设中的数值是联调夹具，既不是实机采样，也不是所有型号的出厂值。未填写的已知点初值为 0；它只表示可手动修改的测试值。未知、保留或未确定的地址不提供寄存器。初值相互独立，不自动维持功率、电流、电量之间的物理关系，也不自动积分。

每个从站都采用 `unmapped_policy=exception`。读请求中只要有一个地址未配置，整个请求返回 0x02。主站应读取实际配置的连续子区间，不能直接照抄厂家 0-124、125-249 等整组范围。32 位项读取数量为 2；保留地址不会自动补零。文档末尾列出各文件的准确连续覆盖段，含每个 32 位项的低字。

遥测点为 `readonly` + `manual`，可在模拟器运行状态中手动注入；控制点为 `readwrite` + `manual`，写入后存储 raw 并可回读。模拟器不会自动按厂家范围拒绝命令，也不会让控制改变输出功率/开关状态、实际站号、波特率或保护行为；受控超时、重启恢复、PF 记忆、并网倒计时、干接点、PID/SVG 逻辑都没有仿真。对原文只有负数范围、未明确编码的项保留 UINT16/UINT32 原始字，不猜测补码、偏移量或特殊编码；具体负向联调需先确认实机编码。

## 奥太文件与型号差异

| 文件 | 点数 | 覆盖与适用范围 |
| --- | ---: | --- |
| `aotai-hf-tl-telemetry.json` | 22 | 小于 10kW 的 HF/TL 单相单路直流字段；只配置 A 相 |
| `aotai-tld-telemetry.json` | 25 | 小于 10kW 的 TLD 单相双路直流字段；只配置 A 相 |
| `aotai-tlc10-30-telemetry.json` | 29 | TLC 10-30kW 三相双路直流字段 |
| `aotai-asp250-telemetry.json` | 48 | ASP-250K/KTL 三相大功率，含有功/无功回传与 1.5 可选汇流扩展 |
| `aotai-asp500-telemetry.json` | 48 | ASP-500K/KTL，AC/DC 电流精度不同于 250K，含可选汇流扩展 |
| `aotai-asp630-telemetry.json` | 48 | ASP-630K/KTL，DC 功率每 LSB=25W，含可选汇流扩展 |
| `aotai-controls-common.json` | 5 | 启停、1.1 百分比有功限额、1.3 受控选择、1.4 有功/无功反馈 |
| `aotai-controls-large.json` | 7 | 通用控制加大功率远程/本地选择和无功调整原始命令 |

三个大功率遥测预设的寄存器 38-54 为 1.5 自带汇流箱机型扩展，仅供具有该功能的型号联调。第 3 页用 ASP-40KTLC 系列举例，不能据此认为每台 ASP-250/500/630 都有 16 路有效电流；有效位图初值为 0，使用前按实际硬件确认并设置。

| 量 | 中小功率 | ASP-250K/KTL | ASP-500K/KTL | ASP-630K/KTL | PDF 页 |
| --- | --- | --- | --- | --- | --- |
| 天最大功率，8 | 0.01kW | 0.1kW | 0.1kW | 0.1kW | 6 |
| 相电压，10-12 | 0.1V | 0.1V | 0.1V | 0.1V | 7 |
| 相电流，13-15 | 0.01A | 0.02A | 0.05A | 0.05A | 7 |
| 频率，16 | 0.01Hz | 0.01Hz | 0.01Hz | 0.01Hz | 7 |
| 交流有功，17 | 0.01kW | 20W | 20W | 20W | 7-8 |
| 交流无功，18 | 保留，未配 | 20var | 20var | 20var | 8 |
| 直流功率，19 | 1W | 20W | 20W | 25W | 8 |
| 直流电流，20 | 0.01A | 0.025A | 0.05A | 0.05A | 8 |
| 直流电压，21 | 0.1V | 0.1V | 0.1V | 0.1V | 8-9 |
| 日电量，22-23 | 0.01kWh | 1kWh | 1kWh | 1kWh | 9 |
| 总电量，24-25 | 1kWh | 1kWh | 1kWh | 1kWh | 9 |
| 温度，26 | 0.1℃ | 0.1℃ | 0.1℃ | 0.1℃ | 9 |
| CO2，28、36-37 | kg | t | t | t | 9-11 |
| PV2，33-35 | W、0.01A、0.1V；仅双路 | 未配 | 未配 | 未配 | 10 |
| 汇流电流，39-54 | 未配 | 0.01A，可选 | 0.01A，可选 | 0.01A，可选 | 11-13 |

故障字顺序为 4=F3、5=F0、6=F1、7=F2，保持整个字可用于注入任意组合故障；不同机型哪些位有效见第 15-18 页。状态 0 的 bit0-4 为运行、待机、故障、紧急停机、按键关机。大功率功率因数 27 为兼容非线性编码：90-100 是感性 0.90-1，100-110 是容性 1-0.90，不能全段按 raw/100 换算。设备型号 32 引用未提供的《光伏产品型号表.xlsx》，因此所有预设都留空，禁止用虚构编码填充。协议版本 31 的夹具初值 0x0100 仅展示原文 1.0 的编码，需按目标固件修改；存在 1.5 扩展并不证明设备会回传 0x0105。

ASP-30K/50K/100K 的交流有功、无功处写“真实值乘以 10”，但例子又是 5260 对应 52.6kW、1260 对应 12.6kvar，文字与例子冲突。没有提供该系列的预设，不将疑似笔误当作确定倍率。温度及无功的负数编码原文未明确，未擅自使用 INT16。

**奥太遥测和控制文件必须分开使用。** 第 4 页的 03 读和第 13 页的 06 写表把相同地址赋予不同意义，slaveSim 当前 03、06、10 共用 holding 空间，无法同时表达这种厂家语义：

| 控制地址（十六进制/十进制） | 控制意义 | 遥测同址意义 |
| --- | --- | --- |
| 0x0A / 10 | 远程/本地 | A 相电压 |
| 0x27 / 39 | 受控状态 | 汇流第 1 路电流 |
| 0x29 / 41 | 有功功率限定 | 汇流第 3 路电流 |
| 0x2A / 42 | 无功功率调整 | 汇流第 4 路电流 |
| 0x2B / 43 | 有功反馈 | 汇流第 5 路电流 |
| 0x2C / 44 | 无功反馈 | 汇流第 6 路电流 |
| 0x31 / 49 | 启停 | 汇流第 11 路电流 |

即使把控制和遥测拆到两个站号，也不能代表同一物理逆变器；本批仅用于分项验证读取或写入，未宣称奥太同站闭环支持。控制文件中的 0x2A 原文只说明范围 ±0.4358Pn，未明确 raw 倍率，故 unit 为空，仅作为原始命令字保存。0x29 采用 1.1 及以后的 0.1% 定义，raw=1-1000。0x2B/0x2C 同样为 0.1%，负向无功编码待实机确认。非厂家标准广播功能 0xFF 设置地址未模拟。

奥太夹具示例：频率 raw=4955 为 49.55Hz；日电量小机 raw=15555 为 155.55kWh，大机 raw=3000 为 3000kWh；总电量 raw=120000，高/低字为 0x0001/0xD4C0；温度 raw=355 为 35.5℃。HF/TL、TLD、TLC 的有功初值依次是 230、500、1555，工程量为 2.30、5.00、15.55kW；大机 raw=10000 为 200kW。

## 古瑞瓦特文件与型号差异

| 文件 | 点数 | 覆盖 |
| --- | ---: | --- |
| `growatt-tlx-min.json` | 158 | 第 3 页 MIN/TL-X 地址空间：03 保持 0-124 与非储能 3000 扩展，04 输入 3000-3115 确定字段 |
| `growatt-tl3x-mid-mac.json` | 238 | 第 3 页 TL3-X/MID/MAC：03 保持 0-249 的选定数字点，04 输入 0-237 的网侧/组串/PID数字点 |
| `growatt-tl3x-max.json` | 244 | TL3-X 网侧字段加第 35-36 页明确标记 MAX 的 105-107、112-115；这些地址不混入 MID/MAC |

TL-X 与 TL3-X 分开配置，不能把 TL-X 的 3000 遥测按“基址偏移”挪到 0；两套状态含义也不同。TL3-X 的 input 0 为 0等待/1运行/3故障；TL-X 的 input 3000 高8位表示模式、低8位表示状态，夹具值 0x0501 仅展示模式5/并网1。TL-X PDF 是 TL-X/TL-XH 共用表，列有 R/S/T 和多路 PV 字段；这些是协议表能力，单相 MIN 或实际少 MPPT 机型使用时要按实际硬件删减，不宣称每台 MIN 都有三相/四路 PV。

| 数字量 | TL3-X 输入地址 | TL-X 输入地址 | 每 LSB | PDF 页 |
| --- | --- | --- | --- | --- |
| PV 总功率 | 1-2 | 3001-3002 | 0.1W | 32、52 |
| PV 路电压/电流 | 3-34 内 PV1-8 | 3003-3016 内 PV1-4 | 0.1V / 0.1A | 32-33、52 |
| AC 有功 | 35-36 | 3023-3024 | 0.1W | 33、53 |
| 频率 | 37 | 3025 | 0.01Hz | 33、53 |
| 相功率 | 40-41、44-45、48-49 | 3028-3029、3032-3033、3036-3037 | 原文 0.1VA | 33-34、53 |
| AC 日/总电量 | 53-56 | 3049-3052 | 0.1kWh | 34、53 |
| 累计工作时间 | 57-58 | 3047-3048 | 0.5s | 34、53 |
| 逆变器/IPM/BOOST温度 | 93-95 | 3093-3095 | 0.1℃ | 35、55 |
| 当前 PF | 100 | 3100 | 只明示 0-20000，未假定线性倍率 | 35、56 |
| 实际功率百分比 | 101 | 3101 | 1% | 35、56 |
| 功率限值 | 102-103 | 3102-3103 | 0.1W | 35、56 |
| 故障/警告 | 106-107（仅MAX）、110-111 | 3105-3114 | 位图/枚举，不换算 | 35-36、56 |
| 输出视在功率 | 230-231 | 未配 | 原文 0.1W，未擅改 VA | 41 |
| 实际无功 | 232-233 | 未配 | 0.1var，原文明示有符号 INT32 | 41 |

03 保持的主要控制包括：0启停、1安全使能、2记忆、3有功百分比、4无功原始百分比、5PF设置、17-21启动/重连/速率、52-81电压频率保护、89PF模式、91-117频率及PF/QV曲线、122防逆流使能、123防逆流限值、124MPPT模式。TL3-X 另有137-138无功 raw、139无功优先、141SVG使能、142-151降载/零电流相关参数、180-183电表与组串监控、201-203 PID、229电量校准。TL-X 另有3000防逆流失效功率、3016/3017/3019干接点参数、3085/3086通信参数。详细地址均在 JSON 中逐项明确，未引入 `write_code` 等不存在的字段。

保持 3/4 的 raw=255 表示不限制，不能当作 255% 输出；保持 5 的 PF 设置为 raw/10000；保持 101-106 的 PF 调整值原文明确 4096 表示 1。保护时间 68-79 的单位原文仅写“周期”，未猜测每周期毫秒数。MAX 输入 106-107 故障位图附注8见第63-64页；TL-X 3107-3114 的8个故障字保留为独立16位，原文未提供逐位定义，未套用 TL3-X 位表。

未配置的内容包括：ASCII序列号/厂家/固件/机型字符串、需目标型号才能确定的 DTC/TP/Model 标识、日历与预约时段、工程调试数据、升级/恢复出厂命令、储能电池/BDC/BMS/UPS整套字段。第3页只给 TL3-X 输入0-249范围，因此第41-44页 PV9-16/组串17-32 的875及以上扩展没有擅自塞进该配置。TL-X 第52页3017-3018 PV4功率仅写单位“0.1”，缺W等工程单位；此字段未配置，3015/3016电压/电流仍保留。储能专用输入97、108-109、116-120与保留96没有补零，TL-X 3125-3249电池组也未配置。

古瑞瓦特夹具示例：AC有功 raw=123456，H/L=0x0001/0xE240，工程量为12345.6W；频率raw=5000为50Hz；日/总电量raw=1234/1234567分别为123.4/123456.7kWh；TL3-X无功 raw=-12345，INT32字为0xFFFF/0xCFC7，工程量-1234.5var。原文有负数范围但未指定编码的 PID电流、组串电流、保持4/123/137等仍提供原始无符号字；负值需明确编码后自行注入位模式，不通过猜测默认支持INT16/INT32。

## 准确覆盖段

下面地址全部是协议的零基寄存器地址，不是 4xxxx/3xxxx 标号。相邻地址合并仅用于说明；不同功能码不能合成同一请求，单次读取仍须遵守 Modbus 数量上限。

| 文件 | 功能码 | 已映射连续段 |
| --- | --- | --- |
| `aotai-hf-tl-telemetry.json` | 0x03 | 0-8, 10, 13, 16-17, 19-26, 28, 31, 36-37 |
| `aotai-tld-telemetry.json` | 0x03 | 0-8, 10, 13, 16-17, 19-26, 28, 31, 33-37 |
| `aotai-tlc10-30-telemetry.json` | 0x03 | 0-8, 10-17, 19-26, 28, 31, 33-37 |
| `aotai-asp250-telemetry.json` | 0x03 | 0-31, 36-54 |
| `aotai-asp500-telemetry.json` | 0x03 | 0-31, 36-54 |
| `aotai-asp630-telemetry.json` | 0x03 | 0-31, 36-54 |
| `aotai-controls-common.json` | 0x06 | 39, 41, 43-44, 49 |
| `aotai-controls-large.json` | 0x06 | 10, 39, 41-44, 49 |
| `growatt-tlx-min.json` | 0x03 | 0-8, 15-22, 30, 52-81, 88-89, 91-117, 122-124, 3000, 3016-3017, 3019, 3085-3086 |
| `growatt-tlx-min.json` | 0x04 | 3000-3016, 3023-3078, 3086-3091, 3093-3095, 3097-3115 |
| `growatt-tl3x-mid-mac.json` | 0x03 | 0-8, 15-22, 30, 52-81, 88-89, 91-117, 122-124, 137-139, 141-151, 180-183, 201-203, 229 |
| `growatt-tl3x-mid-mac.json` | 0x04 | 0-95, 98-104, 110-111, 125-181, 200-205, 229-237 |
| `growatt-tl3x-max.json` | 0x03 | 0-8, 15-22, 30, 52-81, 88-89, 91-117, 122-124, 137-139, 141-151, 180-183, 201-203, 229 |
| `growatt-tl3x-max.json` | 0x04 | 0-95, 98-107, 110-115, 125-181, 200-205, 229-237 |
