# 华为逆变器 V3.0 模拟配置

文件：`huawei-v3.json`。一条总线，PTY `/home/daniel/serial-sim/tty0`，站号 `1`，未映射地址返回异常 `0x02`。这是可直接加载的 slaveSim JSON，不包含 `scale`/`offset`；所有来源参数是线上的整数 raw。此配置为主要逆变器点位的联调初值，未代表某台实机的完整功能与固件。

新增的 `huawei-v3-model.json` 在同一份点表上启用设备行为。本文逐点地址、类型和倍率仍为依据；下文“只保存值、不联动”的描述适用于原固定模板。模型控制、物理关联、覆盖边界与待核实语义见[华为逆变器行为仿真](../../doc/华为逆变器行为仿真.md)。

## 文档与版本对照

- A：`逆变器Modbus接口定义描述(V3.0).pdf`，封面文档版本02，2021-04-21，87个PDF页面，标题“增加自研储能”。逆变器表3-1为PDF第17-25页（印刷12-20页）。
- B：`逆变器Modbus接口定义描述（V3.0）_123821.pdf`，文档版本01，2020-10-22，64个PDF页面。表3-1为PDF第12-21页（印刷8-17页），本配置采用其中12-20页的逆变器点。
- 两份文档已对本配置每个地址逐项比较RO/RW、类型、单位、增益、寄存器个数，完全一致，因此共用一份配置。该兼容结论只适用于下表列出的点位；2021文档新增独立储能/电表章节及机型清单，未将整份协议视为相同。
- 下表页码均为从1开始的PDF物理页码。A印刷页码=PDF页码-5，B印刷页码=PDF页码-4。核心遥测、状态和控制表已经渲染并核验，跨行拆分的`1000`、`U32`、`32080`按同一单元格拼接。

## 线上编码及模拟行为

- 地址直接采用协议地址，不减1，也不加30000/40000前缀；全表通过`0x03`读取保持寄存器。`0x06`/`0x10`写入同一保持空间，不重复定义写功能码条目。读/写功能码证据：A第73-79页，B第49-56页。
- 每个点显式设置`byte_order: AB`和`word_order: HL`。16位AB有明确例证：A第78-79页、B第55-56页，写值2和50在线上为`00 02`、`00 32`。32位HL采用A第74页、B第51页的双寄存器读取示例顺序`00 00 00 01`；两份文档未单独声明32位高低字序，也未给出该例对应工程值，因此HL须由联调实机或接收端点表核验，不能把该例当作明确字序声明。
- 表中“增益”表示`raw = 工程量 × 增益`，下位机应使用其倒数换算；`unit`标注raw最小步进，例如`0.001 kW`。位图使用`UINT16`/`UINT32`整字，不在同一地址重复创建BOOL点。
- 只读点为`const`；RW控制为`manual/readwrite`，支持写入和读回。写入仅保存值，不联动有功/无功遥测、状态、353xx反馈、时钟、曲线与其他控制点，也不执行PDF的工程范围或机型支持校验。不同降额入口初值只是独立存储样例，互不切换控制模式。
- 机型ID50在两份机型清单中均为SUN2000-50KTL-M0（A第11页，B第8页）；组串数4、MPPT数2为缩减模拟规模，功率等数值都是人工选择的联调初值，不宣称匹配该型号全部物理参数。

## 逐点配置

| 地址（十进制） | 点名 | 类型/字数 | 权限 | 增益 | 原始初值 | 初值解释 | A/B页 | 备注 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 30070 | 机型ID | UINT16/1 | RO | 1 | 50 | 50（SUN2000-50KTL-M0） | 17/12 | - |
| 30071 | 组串个数 | UINT16/1 | RO | 1 | 4 | 4（缩减组串模拟） | 17/12 | - |
| 30072 | MPPT个数 | UINT16/1 | RO | 1 | 2 | 2（模拟） | 17/12 | - |
| 30073 | 额定功率Pn | UINT32/2 | RO | 1000 | 50000 | 50 kW | 17/12 | - |
| 30075 | 最大有功Pmax | UINT32/2 | RO | 1000 | 55000 | 55 kW | 17/12 | - |
| 30077 | 最大视在Smax | UINT32/2 | RO | 1000 | 55000 | 55 kVA | 18/12 | - |
| 30079 | 最大无功向电网馈入 | INT32/2 | RO | 1000 | 30000 | 30 kVar | 18/12 | - |
| 30081 | 最大无功从电网吸收 | INT32/2 | RO | 1000 | -30000 | -30 kVar（模拟） | 18/12 | - |
| 32000 | 状态1 | UINT16/1 | RO | 1 | 6 | 0x0006：并网+正常并网 | 18/13 | - |
| 32002 | 状态2 | UINT16/1 | RO | 1 | 7 | 0x0007：非闭锁+PV连接+DSP采集 | 18/13 | - |
| 32003 | 状态3 | UINT32/2 | RO | 1 | 0 | 0：非离网，开关弹起 | 18/13 | - |
| 32008 | 告警1 | UINT16/1 | RO | 1 | 0 | 0：无告警 | 18/13 | - |
| 32009 | 告警2 | UINT16/1 | RO | 1 | 0 | 0：无告警 | 18/13 | - |
| 32010 | 告警3 | UINT16/1 | RO | 1 | 0 | 0：无告警 | 18/13 | - |
| 32016 | PV1电压 | INT16/1 | RO | 10 | 8000 | 800 V | 18/13 | - |
| 32017 | PV1电流 | INT16/1 | RO | 100 | 1594 | 15.94 A | 19/13 | - |
| 32018 | PV2电压 | INT16/1 | RO | 10 | 8000 | 800 V | 19/13 | - |
| 32019 | PV2电流 | INT16/1 | RO | 100 | 1594 | 15.94 A | 19/13 | - |
| 32020 | PV3电压 | INT16/1 | RO | 10 | 8000 | 800 V | 19/13 | - |
| 32021 | PV3电流 | INT16/1 | RO | 100 | 1594 | 15.94 A | 19/14 | - |
| 32022 | PV4电压 | INT16/1 | RO | 10 | 8000 | 800 V | 19/14 | - |
| 32023 | PV4电流 | INT16/1 | RO | 100 | 1594 | 15.94 A | 19/14 | - |
| 32064 | 输入功率 | INT32/2 | RO | 1000 | 51000 | 51 kW | 19/14 | - |
| 32066 | 电网AB线电压 | UINT16/1 | RO | 10 | 4000 | 400 V | 19/14 | - |
| 32067 | 电网BC线电压 | UINT16/1 | RO | 10 | 4000 | 400 V | 19/14 | - |
| 32068 | 电网CA线电压 | UINT16/1 | RO | 10 | 4000 | 400 V | 19/14 | - |
| 32069 | 电网A相电压 | UINT16/1 | RO | 10 | 2309 | 230.9 V | 19/14 | - |
| 32070 | 电网B相电压 | UINT16/1 | RO | 10 | 2309 | 230.9 V | 19/14 | - |
| 32071 | 电网C相电压 | UINT16/1 | RO | 10 | 2309 | 230.9 V | 19/14 | - |
| 32072 | 电网A相电流 | INT32/2 | RO | 1000 | 72169 | 72.169 A | 19/14 | - |
| 32074 | 电网B相电流 | INT32/2 | RO | 1000 | 72169 | 72.169 A | 20/14 | - |
| 32076 | 电网C相电流 | INT32/2 | RO | 1000 | 72169 | 72.169 A | 20/14 | - |
| 32078 | 当天峰值有功功率 | INT32/2 | RO | 1000 | 55000 | 55 kW | 20/14 | - |
| 32080 | 有功功率 | INT32/2 | RO | 1000 | 50000 | 50 kW | 20/14 | - |
| 32082 | 无功功率 | INT32/2 | RO | 1000 | 0 | 0 kVar | 20/15 | - |
| 32084 | 功率因数 | INT16/1 | RO | 1000 | 1000 | 1.000 | 20/15 | - |
| 32085 | 电网频率 | UINT16/1 | RO | 100 | 5000 | 50 Hz | 20/15 | - |
| 32086 | 效率 | UINT16/1 | RO | 100 | 9804 | 98.04% | 20/15 | - |
| 32087 | 内部温度 | INT16/1 | RO | 10 | 350 | 35℃ | 20/15 | - |
| 32088 | 绝缘阻抗 | UINT16/1 | RO | 1000 | 10000 | 10 MΩ | 20/15 | - |
| 32089 | 设备状态 | UINT16/1 | RO | 1 | 512 | 0x0200：并网 | 21/16 | - |
| 32090 | 故障码 | UINT16/1 | RO | 1 | 0 | 0（模拟） | 22/17 | - |
| 32091 | 开机时间 | UINT32/2 | RO | 1 | 1760000000 | 1760000000 本地纪元秒（固定） | 22/17 | - |
| 32093 | 关机时间 | UINT32/2 | RO | 1 | 1759900000 | 1759900000 本地纪元秒（固定） | 22/17 | - |
| 32106 | 累计发电量 | UINT32/2 | RO | 100 | 12345678 | 123456.78 kWh | 22/17 | - |
| 32114 | 当日发电量 | UINT32/2 | RO | 100 | 12345 | 123.45 kWh | 22/17 | - |
| 35300 | 有功调节模式 | UINT16/1 | RO | 1 | 0 | 0：百分比 | 22/17 | 35300-35303一次读取 |
| 35301 | 有功调节值_百分比模式 | UINT32/2 | RO | 10（固定模拟模式） | 1000 | 100%（模式0，40125精度） | 22/17 | 原增益为*：此模拟模式固定为0；固定值模式为0.001kW |
| 35303 | 有功调节指令 | UINT16/1 | RO | 1 | 40125 | 40125 | 22/17 | - |
| 35304 | 无功调节模式 | UINT16/1 | RO | 1 | 0 | 0：功率因数 | 23/18 | PDF写35304-35306一次读取；指令在35307 |
| 35305 | 无功调节值_功率因数模式 | UINT32/2 | RO | 1000（固定模拟模式） | 1000 | 1.000（模式0） | 23/18 | 原增益为*：模式0/2为0.001；模式1为0.001kVar；曲线模式固定0 |
| 35307 | 无功调节指令 | UINT16/1 | RO | 1 | 40122 | 40122 | 23/18 | - |
| 40000 | 系统时间 | UINT32/2 | RW | 1 | 1760000300 | 1760000300 本地纪元秒（固定） | 24/19 | 范围946684800-3155759999；不自动走时 |
| 40037 | Q-U曲线模式 | UINT16/1 | RW | 1 | 0 | 0：非滞环 | 24/19 | 部分机型/标准码支持；模拟仅存值 |
| 40038 | Q-U触发功率百分比 | UINT16/1 | RW | 1 | 100 | 100% | 24/19 | 范围0-100%；部分机型/标准码支持 |
| 40120 | 有功功率固定值降额 | UINT16/1 | RW | 10 | 500 | 50 kW | 24/19 | 范围0-Pmax |
| 40122 | 无功功率补偿PF | INT16/1 | RW | 1000 | 1000 | 1.000 | 24/19 | 工程范围(-1,-0.8]或[0.8,1] |
| 40123 | 无功功率补偿Q-S | INT16/1 | RW | 1000 | 0 | 0.000 | 24/19 | 范围-1至1；设备以Smax换算Q |
| 40125 | 有功功率百分比降额 | UINT16/1 | RW | 10 | 1000 | 100% | 24/19 | 范围0-100%；精度0.1% |
| 40126 | 有功功率固定值降额W | UINT32/2 | RW | 1 | 50000 | 50000 W | 24/19 | 范围0-Pmax（统一换成W） |
| 40129 | 夜间无功功率补偿 | INT32/2 | RW | 1000 | 0 | 0 kVar | 24/19 | 范围-Qmax至Qmax |
| 40196 | 无功功率调整时间 | UINT16/1 | RW | 1 | 10 | 10 s | 24/20 | 范围1-120秒；PDF默认10 |
| 40198 | Q-U退出功率百分比 | UINT16/1 | RW | 1 | 0 | 0% | 25/20 | 范围0-100%；部分机型/标准码支持 |
| 42015 | 无功功率变化梯度 | UINT32/2 | RW | 1000 | 1000 | 1%/s | 25/20 | 范围0.1-1000%/s |
| 42017 | 有功功率变化梯度 | UINT32/2 | RW | 1000 | 1000 | 1%/s | 25/20 | 范围0.1-1000%/s |
| 42019 | 调度指令维持时间 | UINT32/2 | RW | 1 | 0 | 0：永久生效 | 25/20 | 范围0-86400秒 |
| 43006 | 时区 | INT16/1 | RW | 1 | 480 | 480 min | 25/20 | 范围-720至840分钟 |

共67个数据项，占用92个保持寄存器字，其中15个RW控制/参数点。模拟原始值是测试场景设置，不是PDF提供的默认值；只有无功功率调整时间10秒明确沿用文档默认。

## 状态、告警与覆盖限制

- 32000状态1：bit0待机，bit1并网，bit2正常并网，bit3限电降额，bit4自降额，bit5正常停运，bit6故障停运，bit7限电停运，bit8关机，bit9点检；初值6为bit1+bit2。
- 32002状态2：bit0非闭锁、bit1PV已连接、bit2DSP采集存在；初值7。32003状态3：bit0离网、bit1离网使能开关按下；初值0。
- 告警32008-32010初值均0。位定义查A第48-49页（印刷43-44），B第26-27页（印刷22-23）表5-1。例如32008 bit7=电网掉电、bit8=电网欠压；32009 bit2=绝缘阻抗低、bit3=温度过高。可从Web运行状态设置临时raw位图；不对该地址添加BOOL副本。
- 35301/35305在PDF的增益栏为`*`，依35300/35304模式决定含义。本场景固定35300=0（百分比）、35304=0（PF），分别使用0.1%、0.001。配置未把模式相关点错误地当作永远同一倍率；更换模拟模式时须同时调整值解释及tag/unit。35300-35303按文档一次读取；35304-35306按文档一次读取，35307是独立指令点。
- 覆盖4路PV电压/电流；两份表允许n=1..24，电压地址32014+2*n，电流32015+2*n，本配置30071=4，因此主站只读4路。
- 未配置机型名称/SN/PN字符串、储能、电表、优化器、自定义功能0x41、设备识别0x2B、MLD电网特征曲线与电网标准码42000。
- 40200开机和40201关机在两份表中均为WO，范围栏无有效命令值说明。模拟器只有readonly/readwrite且不会驱动设备状态，因此这两个点未配置，避免猜测命令值或伪装只写设备语义。可用40120/40122/40123/40125/40126等明确RW点完成控制写读联调。
- 保留空洞，不自动填充32001等未定义地址；跨空洞整段读取会返回0x02。单相输出时部分三相电压/电流无效，当前初值按三相场景设置。
